within VAVMultiZone;
package Example "Package with example models"
  extends Modelica.Icons.ExamplesPackage;

end Example;
