within ChillerPlant;
package ClosedLoopAlternative "Closed loop models utilizing the alternative controller"
end ClosedLoopAlternative;
