within ChillerPlant.ClosedLoopBase.BaseClasses.Controls;
model ChillerOnOffwHeaPreGuard "Chiller status"

  parameter Real dTChi(
    final unit="K",
    final quantity="TemperatureDifference",
    displayUnit="degC")=2.2
    "Deadband to avoid chiller short-cycling"
    annotation(Dialog(group="Design parameters"));

  parameter Real minChiPLR(
    final unit="1")=0.19
    "Minimum chiller unloading part load ratio"
    annotation(Dialog(group="Design parameters"));

  Buildings.Examples.ChillerPlant.BaseClasses.Controls.ChillerSwitch chiSwi(
    final deaBan = dTChi)
    annotation (Placement(transformation(extent={{-20,0},{0,20}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal invCon(
    final realTrue=0,
    final realFalse=1) "Boolean to real conversion that inverts input signal"
    annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatSup
    "Chilled water supply temperature"
    annotation (Placement(transformation(extent={{-140,50},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatSupSet
    "Chilled water supply temperature set-point"
    annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yChi "Chiller status"
    annotation (Placement(transformation(extent={{100,50},{140,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yOn
    "1 if chiller is commanded ON, 0 otherwise"
    annotation (Placement(transformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yOff
    "1 if chiller is commanded OFF, 0 otherwise"
    annotation (Placement(transformation(extent={{100,-90},{140,-50}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal con1(
    final realTrue=1,
    final realFalse=0) "Boolean to real conversion of input signal"
    annotation (Placement(transformation(extent={{40,-40},{60,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput ChiPLR1
    "Chiller operating part load ratio"
    annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Continuous.LessThreshold lesThr(t=minChiPLR)
    annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
  Buildings.Controls.OBC.CDL.Logical.And and2
    annotation (Placement(transformation(extent={{-20,-30},{-10,-20}})));
  Buildings.Controls.OBC.CDL.Logical.Not not2
    annotation (Placement(transformation(extent={{28,-24},{34,-18}})));
  Buildings.Controls.OBC.CDL.Continuous.GreaterThreshold
                                                      greThr(t=0, h=0)
    annotation (Placement(transformation(extent={{-60,-90},{-40,-70}})));
  Buildings.Controls.OBC.CDL.Logical.And and1
    annotation (Placement(transformation(extent={{20,0},{40,20}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel(delayTime=120,
      delayOnInit=true)
    annotation (Placement(transformation(extent={{0,-40},{20,-20}})));
equation
  connect(TChiWatSup, chiSwi.chiCHWST) annotation (Line(points={{-120,70},{-70,70},
          {-70,17},{-21,17}}, color={0,0,127}));
  connect(TChiWatSupSet, chiSwi.TSet) annotation (Line(points={{-120,-20},{-70,-20},
          {-70,5},{-21,5}}, color={0,0,127}));
  connect(con1.y, yOn) annotation (Line(points={{62,-30},{80,-30},{80,0},{120,0}},
        color={0,0,127}));
  connect(invCon.y, yOff)
    annotation (Line(points={{62,-70},{120,-70}}, color={0,0,127}));
  connect(ChiPLR1, lesThr.u) annotation (Line(points={{-120,-80},{-70,-80},{-70,
          -50},{-62,-50}}, color={0,0,127}));
  connect(ChiPLR1, greThr.u)
    annotation (Line(points={{-120,-80},{-62,-80}}, color={0,0,127}));
  connect(chiSwi.y, and1.u1) annotation (Line(points={{1,9.4},{10.5,9.4},{10.5,
          10},{18,10}}, color={255,0,255}));
  connect(and2.y, truDel.u) annotation (Line(points={{-9,-25},{-6,-25},{-6,-30},
          {-2,-30}}, color={255,0,255}));
  connect(truDel.y, not2.u) annotation (Line(points={{22,-30},{24,-30},{24,-21},
          {27.4,-21}}, color={255,0,255}));
  connect(not2.y, and1.u2) annotation (Line(points={{34.6,-21},{34.6,-4},{12,-4},
          {12,2},{18,2}}, color={255,0,255}));
  connect(lesThr.y, and2.u1) annotation (Line(points={{-38,-50},{-30,-50},{-30,
          -25},{-21,-25}}, color={255,0,255}));
  connect(greThr.y, and2.u2) annotation (Line(points={{-38,-80},{-30,-80},{-30,
          -29},{-21,-29}}, color={255,0,255}));
  connect(and1.y, yChi) annotation (Line(points={{42,10},{72,10},{72,70},{120,
          70}}, color={255,0,255}));
  connect(and1.y, con1.u) annotation (Line(points={{42,10},{40,10},{40,-30},{38,
          -30}}, color={255,0,255}));
  connect(and1.y, invCon.u) annotation (Line(points={{42,10},{40,10},{40,-70},{
          38,-70}}, color={255,0,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
          Rectangle(extent={{-100,100},{100,-100}}, lineColor={28,108,200}),
          Text(
          extent={{-82,88},{84,-66}},
          lineColor={28,108,200},
          textString="Base
Chiller
On/Off")}),
        Diagram(coordinateSystem(preserveAspectRatio=false)));
end ChillerOnOffwHeaPreGuard;
