within ;
package ChillerPlant "Models for the case study"
annotation (uses(                            Modelica(version="3.2.3"),
      Buildings(version="8.0.0")),
  version="2",
  conversion(noneFromVersion="", noneFromVersion="1"));
end ChillerPlant;
