within ;
package OBCSequenceValidation "Models for the subsequence validation example"

annotation (uses(                            Modelica(version="3.2.2"), Buildings(version="6.0.0")),
  version="1",
  conversion(noneFromVersion=""));
end OBCSequenceValidation;
