{"within":[{"name":"Buildings.Fluid.FixedResistances.Validation.PlugFlowPipes"}],"class_definition":[{"class_prefixes":{"prefix":"model"},"class_specifier":{"long_class_specifier":{"name":"PlugFlowULg","comment":{"string":"\"Validation against data from Université de Liège\""},"composition":{"element_list":{"element":[{"extends_clause":{"name":{"name":"Modelica.Icons.Example"}}},{"class_definition":{"class_prefixes":{"prefix":"package"},"class_specifier":{"short_class_specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Buildings.Media.Water"},"comment":{"comment":{}}}}}},{"component_clause":{"type_prefix":{"prefix":" parameter"},"type_specifier":{"specifier":{"name":"Modelica.SIunits.MassFlowRate"}},"component_list":{"component_declaration":[{"declaration":{"name":"m_flow_nominal","modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}}},"comment":{"comment":{"string":"\"Nominal mass flow rate, used for regularization near zero flow\""}}}]}}},{"component_clause":{"type_prefix":{"prefix":" parameter"},"type_specifier":{"specifier":{"name":"Modelica.SIunits.Temperature"}},"component_list":{"component_declaration":[{"declaration":{"name":"T_start_in","modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"pipeDataULg.T_start_in"}}]}},{"factor":{"primarys":[{"simple_primary":"273.15"}]}}],"adds":[{"add_op":"+"}]}}}}}}}}},"comment":{"comment":{"string":"\"Initial temperature at pipe inlet\""}}}]}}},{"component_clause":{"type_prefix":{"prefix":" parameter"},"type_specifier":{"specifier":{"name":"Modelica.SIunits.Temperature"}},"component_list":{"component_declaration":[{"declaration":{"name":"T_start_out","modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"pipeDataULg.T_start_out"}}]}},{"factor":{"primarys":[{"simple_primary":"273.15"}]}}],"adds":[{"add_op":"+"}]}}}}}}}}},"comment":{"comment":{"string":"\"Initial temperature at pipe outlet\""}}}]}}},{"component_clause":{"type_prefix":{"prefix":" parameter"},"type_specifier":{"specifier":{"name":"Modelica.SIunits.SpecificHeatCapacity"}},"component_list":{"component_declaration":[{"declaration":{"name":"cp_default","modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"name":{"name":"Medium.specificHeatCapacityCp"},"function_call_args":{"arguments":{"named_arguments":{"argument":{"name":"state","argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"sta_default"}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}}},"comment":{"comment":{"string":"\"Heat capacity of medium\""}}}]}}},{"component_clause":{"type_prefix":{"prefix":" parameter"},"type_specifier":{"specifier":{"name":"Medium.ThermodynamicState"}},"component_list":{"component_declaration":[{"declaration":{"name":"sta_default","modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"name":{"name":"Medium.setState_pTX"},"function_call_args":{"arguments":{"named_arguments":{"argument":{"name":"T","argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"Medium.T_default"}}]}}]}}}}}}}}},"arguments":{"argument":{"name":"p","argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"Medium.p_default"}}]}}]}}}}}}}}},"arguments":{"argument":{"name":"X","argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"Medium.X_default"}}]}}]}}}}}}}}}}}}}}}]}}]}}}}}}}}},"comment":{"comment":{"string":"\"Default medium state\""}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.Sources.MassFlowSource_T"}},"component_list":{"component_declaration":[{"declaration":{"name":"WaterCityNetwork","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1.245"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"use_m_flow_in"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"true"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"nPorts"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Mass flow source\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"rotation"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"180"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"origin"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.HeatExchangers.Heater_T"}},"component_list":{"component_declaration":[{"declaration":{"name":"Boiler","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"dp_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Boiler with adjustable outlet temperature\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"rotation"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"180"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"origin"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"30"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.Sources.Boundary_pT"}},"component_list":{"component_declaration":[{"declaration":{"name":"Sewer1","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"nPorts"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Mass flow sink\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"rotation"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"180"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"origin"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"210"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.Sensors.TemperatureTwoPort"}},"component_list":{"component_declaration":[{"declaration":{"name":"senTem_out","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"m_flow_nominal"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"tau"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"T_start"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"T_start_out"}}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Temperature sensor\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"160"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"180"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.Sensors.TemperatureTwoPort"}},"component_list":{"component_declaration":[{"declaration":{"name":"senTem_in","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"m_flow_nominal"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"tau"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"T_start"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"T_start_in"}}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Temperature sensor\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"20"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Sources.CombiTimeTable"}},"component_list":{"component_declaration":[{"declaration":{"name":"DataReader","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"table"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"pipeDataULg.data"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extrapolation"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"Modelica.Blocks.Types.Extrapolation.HoldLastPoint"}}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"20"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.UnitConversions.From_degC"}},"component_list":{"component_declaration":[{"declaration":{"name":"Tout"},"comment":{"comment":{"string":"\"Ambient temperature in degrees\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"110"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"90"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Buildings.HeatTransfer.Sources.FixedTemperature"}},"component_list":{"component_declaration":[{"declaration":{"name":"TBou","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"T"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"295.15"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Fixed boundary condition\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"rotation"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"270"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"origin"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"90"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"32"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.UnitConversions.From_degC"}},"component_list":{"component_declaration":[{"declaration":{"name":"Tin"},"comment":{"comment":{"string":"\"Input temperature into pipe\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"replaceable":"replaceable","replaceable_component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Data.PipeDataULg151202"}},"component_list":{"component_declaration":[{"declaration":{"name":"pipeDataULg"},"comment":{"comment":{}}}]}},"constraining_clause":{"name":{"name":"Data.BaseClasses.PipeDataULg"}},"comment":{"comment":{"string":"\"Measurement dataset from ULg (use Change Class... to choose from different experiments)\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"20"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.Gain"}},"component_list":{"component_declaration":[{"declaration":{"name":"gain","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"k"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Gain to test variations of mass flow rate within measurement uncertainty \""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"52"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"50"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"72"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"30"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"PlugFlowPipe"}},"component_list":{"component_declaration":[{"declaration":{"name":"pipe","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"dh"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0.05248"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"length"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"39"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"dIns"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"displayUnit"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"\"mm\""}]}}]}}}}}}}},"comment":{}}}}]}},"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0.013"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"kIns"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0.04"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"m_flow_nominal"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"thickness"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"3.9e-3"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"T_start_out"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"T_start_out"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"T_start_in"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"T_start_in"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"R"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]},"mul_op":[{"mul_op":"/"},{"mul_op":"*"}],"factors":[{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"2"}]},"mul_op":[{"mul_op":"*"}],"factors":[{"primarys":[{"component_reference":{"component":"pipe.kIns"}}]}]}]}}}}}}}]}}]},{"primarys":[{"name":{"name":"log"},"function_call_args":{"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0.0603"}]},"mul_op":[{"mul_op":"/"}],"factors":[{"primarys":[{"simple_primary":"2"}]}]},{"factor":{"primarys":[{"component_reference":{"component":"pipe.dIns"}}]}}],"adds":[{"add_op":"+"}]}}}}}}}]}}]},"mul_op":[{"mul_op":"/"}],"factors":[{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0.0603"}]},"mul_op":[{"mul_op":"/"}],"factors":[{"primarys":[{"simple_primary":"2"}]}]}]}}}}}}}]}}]}]}]}}}}}}}}}}}]}]}]}}}}}}}]}}]}},{"factor":{"primarys":[{"simple_primary":"1"}]},"mul_op":[{"mul_op":"/"}],"factors":[{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"5"}]},"mul_op":[{"mul_op":"*"}],"factors":[{"primarys":[{"output_expression_list":{"expression":[{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0.0603"}]}},{"factor":{"primarys":[{"simple_primary":"2"}]},"mul_op":[{"mul_op":"*"}],"factors":[{"primarys":[{"component_reference":{"component":"pipe.dIns"}}]}]}],"adds":[{"add_op":"+"}]}}}}}}}]}}]}]}]}}}}}}}]}}]}]}],"adds":[{"add_op":"+"}]}}}}}}}]}}]},"mul_op":[{"mul_op":"/"}],"factors":[{"primarys":[{"component_reference":{"component":"Modelica.Constants.pi"}}]}]}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"nPorts"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"initDelay"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"true"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_start"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"pipeDataULg.m_flowIni"}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"cPip"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"500"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"rhoPip"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"8000"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Pipe\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.Sensors.EnthalpyFlowRate"}},"component_list":{"component_declaration":[{"declaration":{"name":"senEntOut","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"m_flow_nominal"}}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Outlet enthalpy sensor\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"120"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"140"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.Add"}},"component_list":{"component_declaration":[{"declaration":{"name":"heatLossSim","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"k1"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Difference between inflowing and outflowing enthalpy streams\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"50"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Continuous.Integrator"}},"component_list":{"component_declaration":[{"declaration":{"name":"eneLosInt"},"comment":{"comment":{"string":"\"Integrate model error\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"230"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"50"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"250"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Fluid.Sensors.EnthalpyFlowRate"}},"component_list":{"component_declaration":[{"declaration":{"name":"senEntIn","modification":{"class_modification":{"argument_list":{"argument":[{"element_redeclaration":{"prefix":"redeclare","short_class_definition":{"prefix":{"prefix":"package"},"specifier":{"className":"Medium","base_prefix":{"type_prefix":{}},"inputName":{"name":"Medium"},"comment":{"comment":{}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"m_flow_nominal"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"m_flow_nominal"}}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Inlet enthalpy sensor\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"42"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"62"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.Add"}},"component_list":{"component_declaration":[{"declaration":{"name":"delT","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"k2"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Temperature difference between in- and outlet\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"120"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"140"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.Product"}},"component_list":{"component_declaration":[{"declaration":{"name":"heaLosMea"},"comment":{"comment":{"string":"\"Heat loss from measurement (mflow*cp*DeltaT)\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"160"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"180"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.Gain"}},"component_list":{"component_declaration":[{"declaration":{"name":"gain3","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"k"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"cp_default"}}]}}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Specific heat of water\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"120"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"50"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"140"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"30"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Math.Feedback"}},"component_list":{"component_declaration":[{"declaration":{"name":"heaLosDiff"},"comment":{"comment":{"string":"\"Difference between simulated and measurement enthalpy flow difference\""},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Placement"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"transformation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"190"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"50"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"210"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}}},{"component_clause":{"type_prefix":{},"type_specifier":{"specifier":{"name":"Modelica.Blocks.Sources.Constant"}},"component_list":{"component_declaration":[{"declaration":{"name":"Tamb","modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"k"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"273"}]}},{"factor":{"primarys":[{"simple_primary":"18"}]}}],"adds":[{"add_op":"+"}]}}}}}}}},"comment":{}}}}]}}}},"comment":{"comment":{"string":"\"Ambient temperature in Kelvin\""}}}]}}}]},"equation_section":[{"prefix":" equation","equation":[{"connect_clause":{"component":[{"component":"DataReader.y","array":[{"subscript":[{"subscript":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"3"}]}}]}}}}}}}}]}]},{"component":"Tout.u"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"21"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"32"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"32"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"38"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"smooth"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"component_reference":{"component":"Smooth.None"}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"DataReader.y","array":[{"subscript":[{"subscript":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"5"}]}}]}}}}}}}}]}]},{"component":"Tin.u"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"21"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"38"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"DataReader.y","array":[{"subscript":[{"subscript":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}}]}]},{"component":"gain.u"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"21"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"32"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"32"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"50"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"senTem_in.port_a"},{"component":"Boiler.port_b"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"12"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"12"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1.33227e-15"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"20"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1.33227e-15"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"Boiler.port_a"},{"component":"WaterCityNetwork.ports","array":[{"subscript":[{"subscript":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}}]}]}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"1.33227e-15"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"gain.y"},{"component":"WaterCityNetwork.m_flow_in"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"73"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"104"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"104"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"8"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"8"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"Tin.y"},{"component":"Boiler.TSet"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"61"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"94"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"94"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"28"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"52"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"28"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"52"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"8"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"42"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"8"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"Sewer1.ports","array":[{"subscript":[{"subscript":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}}]}]},{"component":"senTem_out.port_b"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"200"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"1.11022e-15"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"188"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"1.11022e-15"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"188"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"180"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"senTem_out.port_a"},{"component":"senEntOut.port_b"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"160"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"140"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"senEntOut.port_a"},{"component":"pipe.ports_b","array":[{"subscript":[{"subscript":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1"}]}}]}}}}}}}}]}]}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"120"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"pipe.port_a"},{"component":"senEntIn.port_b"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"80"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"62"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"senTem_in.port_b"},{"component":"senEntIn.port_a"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"20"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"42"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"255"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"TBou.port"},{"component":"pipe.heatPort"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"90"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"22"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"90"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"10"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"191"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"gain.y"},{"component":"gain3.u"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"73"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"118"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heaLosMea.y"},{"component":"heaLosDiff.u2"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"181"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"200"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"200"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"52"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heatLossSim.y"},{"component":"heaLosDiff.u1"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"101"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"192"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heaLosDiff.y"},{"component":"eneLosInt.u"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"209"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"228"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"60"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"delT.u1"},{"component":"Tin.y"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"118"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"84"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"104"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"84"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"104"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"61"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"70"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"Tout.y"},{"component":"delT.u2"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"61"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"88"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"100"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"88"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"96"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"118"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"96"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heaLosMea.u1"},{"component":"gain3.y"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"158"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"64"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"148"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"64"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"148"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"141"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"40"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heaLosMea.u2"},{"component":"delT.y"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"158"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"76"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"150"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"76"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"150"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"90"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"141"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"90"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heatLossSim.u2"},{"component":"senEntIn.H_flow"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"78"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"54"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"52"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"54"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"52"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"11"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}},{"connect_clause":{"component":[{"component":"heatLossSim.u1"},{"component":"senEntOut.H_flow"}]},"comment":{"comment":{},"annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Line"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"points"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"78"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"66"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"130"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"66"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"130"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"11"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"color"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"0"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"127"}]}}]}}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}]}],"comp_annotation":{"prefix":"annotation","annotation":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Documentation"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"info"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"\"\u003chtml\u003e\n\u003cp\u003e\nThe example contains\nexperimental data from a real district heating network.\n\u003c/p\u003e\n\u003cp\u003e\nThis model compares the results with the original Modelica Standard Library pipes.\n\u003c/p\u003e\n\u003cp\u003eThe pipes\u0027 temperatures are not initialized. Therefore, results of\noutflow temperature before approximately the first 10000 seconds should not be\nconsidered.\n\u003c/p\u003e\n\u003ch4\u003eTest bench schematic\u003c/h4\u003e\n\u003cp\u003e\u003cimg alt\u003d\\\"Schematic of test rig at ULg\\\"\nsrc\u003d\\\"modelica://Buildings/Resources/Images/Fluid/FixedResistances/Validation/PlugFlowPipes/ULgTestBench.png\\\"/\u003e \u003c/p\u003e\n\u003ch4\u003eCalibration\u003c/h4\u003e\n\u003cp\u003e\nThere are some uncertainties about the heat loss coefficient between pipe and\nsurrounding air as well as regarding the heat conductivity of the insulation\nmaterial.\nWith the \u003ca href\u003d\\\"modelica://Buildings.Fluid.FixedResistances.Validation.PlugFlowPipes.Data.PipeDataULg150801\\\"\u003e\ngiven data\u003c/a\u003e, the length specific thermal resistance is \u003ccode\u003eR \u003d 2.164\n\u003c/code\u003e((m K)/W), calculated as follows:\n\u003c/p\u003e\n\u003cp align\u003d\\\"center\\\"style\u003d\\\"font-style:italic;\\\"\u003e\nR\u003d((1/(2*pipe.kIns)*log((0.0603+2*pipe.dIns)/(0.0603)))+1/(5*(0.0603+2*pipe.dIns)))/Modelica.Constants.pi\u003c/p\u003e\n\u003cp align\u003d\\\"center\\\"style\u003d\\\"font-style:italic;\\\"\u003e\nU \u003d 1/R \u003d 0.462 W/(m K)\u003c/p\u003e\n\u003c/html\u003e\""}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"revisions"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"\"\u003chtml\u003e\n\u003cul\u003e\n\u003cli\u003e\nNovember 24, 2016 by Bram van der Heijde:\u003cbr/\u003eAdd pipe thickness for wall\ncapacity calculation and expand documentation section.\u003c/li\u003e\n\u003cli\u003eApril 2, 2016 by Bram van der Heijde:\u003cbr/\u003eChange thermal conductivity and\nput boundary condition in K.\n\u003c/li\u003e\n\u003cli\u003eJanuar 26, 2016 by Carles Ribas:\u003cbr/\u003eFirst implementation.\n\u003c/li\u003e\n\u003c/ul\u003e\n\u003c/html\u003e\""}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"experiment"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"StopTime"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"875"}]}}]}}}}}}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Tolerance"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"1e-006"}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"__Dymola_Commands"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"file"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"\"Resources/Scripts/Dymola/Fluid/FixedResistances/Validation/PlugFlowPipes/PlugFlowULg.mos\""}]}}]}}}}}}}},"comment":{"string":"\"Simulate and plot\""}}}}]}}},"comment":{}}}},{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"Diagram"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"coordinateSystem"},"modification":{"class_modification":{"argument_list":{"argument":[{"element_modification_or_replaceable":{"element_modification":{"name":{"name":"extent"},"modification":{"symbol":"\u003d","expression":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"260"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"add_pre":{"add_op":"-"},"terms":[{"factor":{"primarys":[{"simple_primary":"120"}]}}]}}}}}}}}}}}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"function_arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"260"}]}}]}}}}}}}},"arguments":{"argument":{"expressions":{"simple_expression":{"expression1":{"logical_term":{"logical_factor":{"relation":{"expression1":{"terms":[{"factor":{"primarys":[{"simple_primary":"120"}]}}]}}}}}}}}}}}]}}]}}}}}}}}}}}]}}]}}}}}}}},"comment":{}}}}]}}},"comment":{}}}}]}}},"comment":{}}}}]}}}}}}}]}