within Buildings.Examples.MultiZoneOfficeSimpleAir.BaseClasses;
model WriteAhu "Collection of AHU overwrite points for BOPTEST"
  Modelica.Blocks.Interfaces.RealInput yFan_in "Supply fan speed setpoint"
    annotation (Placement(transformation(extent={{-140,140},{-100,180}})));
  Modelica.Blocks.Interfaces.RealInput yHea_in "Heating coil control signal"
    annotation (Placement(transformation(extent={{-140,100},{-100,140}})));
  Modelica.Blocks.Interfaces.RealInput yCoo_in "Cooling coil control signal"
    annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
  Modelica.Blocks.Interfaces.RealInput TSupSet_in
    "Supply air temperature setpoint"
    annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yFan(description=
        "Supply fan speed setpoint for AHU",
                                     u(
      unit="1",
      min=0,
      max=1)) "Supply fan speed setpoint for AHU"
    annotation (Placement(transformation(extent={{0,150},{20,170}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yCoo(description=
        "Cooling coil valve control signal for AHU",
                                       u(
      unit="1",
      min=0,
      max=1)) "Cooling coil control signal"
    annotation (Placement(transformation(extent={{0,70},{20,90}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yHea(description=
        "Heating coil valve control signal for AHU",
                                       u(
      unit="1",
      min=0,
      max=1)) "Heating coil control signal"
    annotation (Placement(transformation(extent={{0,110},{20,130}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite TSupSet(description=
        "Supply air temperature setpoint for AHU",
                                           u(
      unit="K",
      min=285.15,
      max=313.15)) "Supply air temperature setpoint"
    annotation (Placement(transformation(extent={{0,-50},{20,-30}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite dpSet(description=
        "Supply duct pressure setpoint for AHU",
                                         u(
      unit="Pa",
      min=50,
      max=410)) "Supply duct pressure setpoint"
    annotation (Placement(transformation(extent={{0,-90},{20,-70}})));
  Modelica.Blocks.Interfaces.RealInput dpSet_in "Supply duct pressure setpoint"
    annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
  Modelica.Blocks.Interfaces.RealOutput yFan_out "Supply fan speed setpoint"
    annotation (Placement(transformation(extent={{100,150},{120,170}})));
  Modelica.Blocks.Interfaces.RealOutput yHea_out "Heating coil control signal"
    annotation (Placement(transformation(extent={{100,110},{120,130}})));
  Modelica.Blocks.Interfaces.RealOutput yCoo_out "Cooling coil control signal"
    annotation (Placement(transformation(extent={{100,70},{120,90}})));
  Modelica.Blocks.Interfaces.RealOutput TSupSet_out
    "Supply air temperature setpoint"
    annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
  Modelica.Blocks.Interfaces.RealOutput dpSet_out
    "Supply duct pressure setpoint"
    annotation (Placement(transformation(extent={{100,-90},{120,-70}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yOA(description=
        "Outside air damper position setpoint for AHU",
      u(
      unit="1",
      min=0,
      max=1)) "Outside air damper position setpoint"
    annotation (Placement(transformation(extent={{0,-130},{20,-110}})));
  Modelica.Blocks.Interfaces.RealOutput yOA_out
    "Outside air damper position septoint"
    annotation (Placement(transformation(extent={{100,-130},{120,-110}})));
  Modelica.Blocks.Interfaces.RealOutput yRet_out
    "Return air damper position septoint"
    annotation (Placement(transformation(extent={{100,-170},{120,-150}})));
  Modelica.Blocks.Interfaces.RealInput yOA_in
    "Outside air damper position septoint"
    annotation (Placement(transformation(extent={{-140,-140},{-100,-100}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yRet(description=
        "Return air damper position setpoint for AHU",
      u(
      unit="1",
      min=0,
      max=1)) "Return air damper position setpoint"
    annotation (Placement(transformation(extent={{0,-170},{20,-150}})));
  Modelica.Blocks.Interfaces.RealInput yRet_in
    "Return air damper position septoint"
    annotation (Placement(transformation(extent={{-140,-180},{-100,-140}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yPumCoo(description=
        "Cooling coil pump control signal for AHU", u(
      unit="1",
      min=0,
      max=1)) "Cooling coil pump control signal"
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));
  Buildings.Utilities.IO.SignalExchange.Overwrite yPumHea(description=
        "Heating coil pump control signal for AHU", u(
      unit="1",
      min=0,
      max=1)) "Heating coil pump control signal"
    annotation (Placement(transformation(extent={{0,30},{20,50}})));
  Modelica.Blocks.Interfaces.RealInput yPumHea_in
    "Heating coil pump control signal"
    annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
  Modelica.Blocks.Interfaces.RealInput yPumCoo_in
    "Cooling coil pump control signal"
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
  Modelica.Blocks.Interfaces.RealOutput yPumHea_out
    "Heating coil pump control signal"
    annotation (Placement(transformation(extent={{100,30},{120,50}})));
  Modelica.Blocks.Interfaces.RealOutput yPumCoo_out
    "Cooling coil pump control signal"
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
equation
  connect(dpSet.u, dpSet_in) annotation (Line(
      points={{-2,-80},{-120,-80}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yFan_in,yFan. u) annotation (Line(
      points={{-120,160},{-2,160}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yHea_in,yHea. u) annotation (Line(
      points={{-120,120},{-61,120},{-2,120}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yCoo_in,yCoo. u) annotation (Line(
      points={{-120,80},{-61,80},{-2,80}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(TSupSet_in, TSupSet.u) annotation (Line(
      points={{-120,-40},{-2,-40}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yFan.y, yFan_out) annotation (Line(
      points={{21,160},{110,160}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yHea.y, yHea_out) annotation (Line(
      points={{21,120},{110,120}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yCoo.y, yCoo_out) annotation (Line(
      points={{21,80},{110,80}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(TSupSet.y, TSupSet_out) annotation (Line(
      points={{21,-40},{110,-40}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(dpSet.y, dpSet_out) annotation (Line(
      points={{21,-80},{110,-80}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yOA.u,yOA_in)
    annotation (Line(points={{-2,-120},{-120,-120}},
                                                   color={0,0,127}));
  connect(yOA.y, yOA_out)
    annotation (Line(points={{21,-120},{110,-120}},
                                                  color={0,0,127}));
  connect(yRet.y, yRet_out)
    annotation (Line(points={{21,-160},{110,-160}}, color={0,0,127}));
  connect(yRet_in,yRet. u) annotation (Line(points={{-120,-160},{-2,-160}},
                            color={0,0,127}));
  connect(yPumHea_in, yPumHea.u) annotation (Line(
      points={{-120,40},{-61,40},{-2,40}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yPumCoo_in, yPumCoo.u) annotation (Line(
      points={{-120,0},{-61,0},{-2,0}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yPumHea.y, yPumHea_out) annotation (Line(
      points={{21,40},{110,40}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  connect(yPumCoo.y, yPumCoo_out) annotation (Line(
      points={{21,0},{110,0}},
      color={0,0,127},
      smooth=Smooth.Bezier));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -180},{100,180}}),                                  graphics={
          Rectangle(
          extent={{-100,180},{100,-180}},
          lineColor={0,0,0},
          fillColor={255,170,170},
          fillPattern=FillPattern.Solid), Text(
          extent={{-56,174},{52,140}},
          lineColor={28,108,200},
          fillColor={255,170,170},
          fillPattern=FillPattern.Solid,
          textString="%name"),
        Text(
          extent={{-36,22},{30,-18}},
          lineColor={0,0,0},
          textString="Write
AHU")}),                         Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -180},{100,180}})));
end WriteAhu;
