within ;
package vavBoxModel "Package of system models generated from a semantic model"

annotation(
  uses(Buildings(version="10.0.0")));

end vavBoxModel;