within Buildings.Examples.MultiZoneOfficeSimpleAir;
package TestCases "Contains models for test cases"
extends Modelica.Icons.ExamplesPackage;
end TestCases;
