block CustomPWithLimiter
  "Custom implementation of a P controller with variable output limiter"

  parameter Real k "Constant gain";

  CDL.Interfaces.RealInput yMax "Maximum value of output signal"
    annotation (Placement(transformation(extent={{-140,20},{-100,60}})));

  CDL.Interfaces.RealInput e "Control error"
    annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));

  CDL.Interfaces.RealOutput y "Control signal"
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));

  CDL.Continuous.MultiplyByParameter gain(final k=k) "Constant gain"
    annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));

  CDL.Continuous.Min minValue "Outputs the minimum of its inputs"
    annotation (Placement(transformation(extent={{20,-10},{40,10}})));
equation
  connect(yMax, minValue.u1) annotation (
    Line(points={{-120,40},{-120,40},{-20,40},{-20, 6},{18,6}},
         color={0,0,127}));
  connect(e, gain.u) annotation (
    Line(points={{-120,-40},{-92,-40},{-62,-40}},
         color={0,0,127}));
  connect(gain.y, minValue.u2) annotation (
    Line(points={{-39,-40},{-20,-40},{-20,-6}, {18,-6}},
         color={0,0,127}));
  connect(minValue.y, y) annotation (
     Line(points={{41,0},{110,0}},
          color={0,0,127}));

  annotation (Documentation(info="<html>
<p>
Block that outputs <code>y = min(yMax, k*e)</code>,
where
<code>yMax</code> and <code>e</code> are real-valued input signals and
<code>k</code> is a parameter.
</p>
</html>"));
end CustomPWithLimiter;
